# Barrett Universal II 离线模块校准报告

> 本报告由 scripts/calibrate_offline.py 实际运行生成，所有数字来自真实对数，未手工填写。

## 0. 结论摘要

- 官方 BUII 的 ELP 模型未公开；任务书引用的 2021 年论文无法检索到。
- 因此本仓库交付的是 Gaussian 聚散度核心 + 公开网格反演的 ELP 近似式，不是官方公式的逐系数复刻。
- 在 scans.csv 留出集（n=1994）上，五参数离线模型的 p95|Δ|=0.328 D、max|Δ|=0.918 D；纯 ALK 版 p95|Δ|=0.685 D、max|Δ|=1.805 D。
- 文献中的 mean ~0.03 D / SD 0.12-0.18 D 是官方全量版与临床结果之间的差异量级，不是 ALK 简化版与官方全量版之间的差异。
- 按题面合格线（mean 约 0.03 D、SD 0.12-0.18 D）衡量：纯 ALK 版 SD=0.339 D，不达标；五参数近似版 mean=+0.002 D、SD=0.164 D，落在量级内，但它依赖 ACD/LT/WTW，不是题面要求的纯 ALK 版。
- grids.npz:AL_K 曲面存在约 +0.68 D 的整体偏移，且 README 未记录该曲面的 ACD/LT/WTW/A-constant 基线；因此对该曲面同时报告原始与去均值（形状）指标。

## 1. 运行命令与环境

    python scripts/calibrate_offline.py

- 运行时间：2026-10-24 21:39:56
- Python：3.12.3 (Linux-7.0.12-1-pve-x86_64-with-glibc2.39)
- numpy：2.4.2
- git commit：03c8e0721139b7c281228f55e818aeb139342063
- 运行前工作区状态：M README.md
 M scripts/calibrate_offline.py
- 数据目录：/root/workspace/barrettcalcata/data/barrett-uii-data
- scans.csv SHA-256：f36d6ec6c563945c11a59cf1f632d9491bfd05c4fd5074eda526173507e59207
- grids.npz SHA-256：5736107cb3de1abb2fd92f4cadc2975eeddbf09c8e480e1b67a9396103a84354

## 2. 数据来源

- 仓库：ekrbye/barrett-uii-data，许可证 CC-BY-4.0。
- 获取方式：https://ghfast.top/https://github.com/ekrbye/barrett-uii-data/archive/refs/heads/main.tar.gz（github.com 被 SNI DPI 阻断，使用 ghfast.top 镜像）。
- 内容：scans.csv（单参数扫描，4030 行可用）与 grids.npz（AL_K 曲面 1974 个可用点）。
- README 说明数据来自官方在线计算器（A-constant 118.7），本脚本按 mean(K1,K2)、目标屈光度 0 对齐。
- 交叉核对：scans.csv 的 B_norm 基线（AL 23.5、K1 43.5/K2 44.5、ACD 3.2、LT 4.6、WTW 11.9）官方值为 20.488 D；grids.npz 的 AL_K 最近点（AL 23.571、K 44.143）官方值为 19.473 D。两者 AL/K 几乎相同却相差约 1.0 D，说明该曲面的 ACD/LT/WTW/A-constant 基线未记录且与 scans 不同，因此不能把 +0.68 D 偏移全部归因于离线模型。

## 3. 公式出处审计（重要）

### 3.1 任务书引用的论文

2026-10-24 实测检索结果：
- PubMed Clin Exp Ophthalmol[Journal] AND 2021[pdat] AND 49[volume] AND 7[issue] 返回 18 条，660-670 页分别被 652-663（nAMD 综述）和 664-671（gender differences）占据，没有本论文。
- Crossref 按标题、作者、年份过滤均无匹配；Wiley 卷 49 期 7 目录同样没有该标题。
- 真实的 Barrett 理论公式文献是 1993 年 JCRS 论文（PMID 8271166, doi:10.1016/S0886-3350(13)80339-2），其全文在 LWW/Europe PMC 均为付费/无全文。
- 结论：不能声称按该 2021 论文实现；报告与代码均按此如实标注。

### 3.2 社区参考实现

- Wingman4l7/catcalc 的 Barrett_Universal_II_Formula.py 是 Selenium 填表脚本，没有公式系数；无法用于数值对数。
- wcgBarrett 在 GitHub API（用户 404）和 PyPI（404）均不存在；任务书所述仓库无法验证。
- 官方 BUII 的 ELP 是未公开的三阶多项式回归；Barrett 2024 章节明确写明最简实现约 750 行、完整版约 3000 行，因此不存在可公开复刻的单页公式。

### 3.3 本模块真正实现的内容

- 聚散度核心：P = 1336/(AL-ELP) - 1336/(1336/K' - ELP)，K' 为目标屈光度经 12 mm 顶点距离折算后的角膜平面屈光度。该式即 Fyodorov/Barrett 系列的理论基础（EyeWiki 与 Alcon 白皮书均给出）。
- A-constant <-> LF：用厂商公开的四组常数对 (118.7,1.73)/(119.0,1.88)/(119.1,1.94)/(119.3,2.04) 做线性最小二乘，得到 LF = 0.518667*A -59.836800。
- ELP：在公开网格上用薄透镜反演得到等效 ELP，再对 AL/K 做二次、对 ACD/LT/WTW 做线性回归。系数是 CALIBRATED（非官方）。
- 参考对照：SRK/T（Retzlaff 1990）与 Holladay 1（1988）按公开公式独立实现，用于给离线 BUII 一个第三方包络。
- 实时复核尝试：本机直接请求 calc.apacrs.org 返回 403（反爬），因此无法做实时官网对照；本报告的官方值全部来自公开数据集。

## 4. 模型系数

| 常量 | 值 | 说明 |
|---|---:|---|
| ELP_C0 | 5.481512 | 参考眼 ELP（含 LF(118.7)） |
| ELP_C_AL | 0.384027 | d(ELP)/d(AL) |
| ELP_C_K | 0.131907 | d(ELP)/d(K) |
| ELP_C_AL2 | 0.041244 | AL 二次项 |
| ELP_C_ALK | 0.045497 | AL*K 交互项 |
| ELP_C_K2 | 0.004143 | K 二次项 |
| ELP_C_ACD | 0.274984 | ACD 线性项 |
| ELP_C_LT | 0.207436 | 晶状体厚度线性项 |
| ELP_C_WTW | -0.028200 | WTW 线性项 |
| LF_SLOPE | 0.518667 | A -> LF 斜率 |
| LF_INTERCEPT | -59.836800 | A -> LF 截距 |

## 5. 偏差指标（Δ = 离线 - 官方，D）

| 数据集 / 模型 | n | mean Δ | SD | median absΔ | p95 absΔ | max absΔ |
|---|---:|---:|---:|---:|---:|---:|
| scans 留出集 / 五参数 | 1994 | +0.002 | 0.164 | 0.091 | 0.328 | 0.918 |
| scans 全量 / 五参数（含拟合行） | 4030 | -0.002 | 0.169 | 0.092 | 0.349 | 0.947 |
| scans 留出集 / 纯 ALK | 1994 | +0.001 | 0.339 | 0.159 | 0.685 | 1.805 |
| scans 全量 / 纯 ALK | 4030 | -0.003 | 0.340 | 0.162 | 0.688 | 1.805 |
| scans 全量 / SRK/T 对照 | 4030 | -0.255 | 0.583 | 0.311 | 1.415 | 3.703 |
| scans 全量 / Holladay 1 对照 | 4030 | -0.306 | 0.439 | 0.331 | 1.055 | 2.628 |

AL_K 曲面（官方基线未记录，故分开报告）：

| 口径 | n | mean Δ | SD | median absΔ | p95 absΔ | max absΔ |
|---|---:|---:|---:|---:|---:|---:|
| 原始 Δ | 1974 | +0.677 | 0.197 | 0.704 | 0.929 | 1.196 |
| 去均值 Δ | 1974 | -0.000 | 0.197 | 0.121 | 0.411 | 0.993 |

原始整体偏移 = +0.677 D；去均值后 median|Δ| = 0.121 D，p95|Δ| = 0.411 D。

## 6. AL x K 交叉表（median absΔ (n)，单位 D）

### 6.1 五参数模型，scans 留出集

| AL \ K | K<40 | K 40-42 | K 42-44 | K 44-46 | K 46-48 | K>48 |
|---|---|---|---|---|---|---|
| AL<22 | - | 0.10 (20) | 0.27 (96) | 0.09 (362) | 0.14 (62) | - |
| AL 22-25 | - | 0.19 (185) | 0.05 (291) | 0.06 (330) | 0.13 (204) | - |
| AL 25-30 | - | 0.05 (57) | 0.07 (230) | 0.14 (132) | 0.17 (25) | - |
| AL>30 | - | - | - | - | - | - |

### 6.2 纯 ALK 模型，scans 留出集

| AL \ K | K<40 | K 40-42 | K 42-44 | K 44-46 | K 46-48 | K>48 |
|---|---|---|---|---|---|---|
| AL<22 | - | 0.10 (20) | 0.10 (96) | 0.32 (362) | 0.19 (62) | - |
| AL 22-25 | - | 0.26 (185) | 0.24 (291) | 0.11 (330) | 0.15 (204) | - |
| AL 25-30 | - | 0.07 (57) | 0.07 (230) | 0.15 (132) | 0.17 (25) | - |
| AL>30 | - | - | - | - | - | - |

### 6.3 纯 ALK 模型，AL_K 曲面（原始 Δ）

| AL \ K | K<40 | K 40-42 | K 42-44 | K 44-46 | K 46-48 | K>48 |
|---|---|---|---|---|---|---|
| AL<22 | 0.52 (56) | 0.63 (98) | 0.77 (98) | 0.67 (98) | 0.42 (98) | 0.30 (56) |
| AL 22-25 | 0.75 (84) | 0.74 (147) | 0.65 (147) | 0.63 (147) | 0.68 (147) | 0.69 (84) |
| AL 25-30 | 0.71 (88) | 0.78 (154) | 0.83 (154) | 0.82 (153) | 0.72 (119) | 0.73 (46) |
| AL>30 | - | - | - | - | - | - |

## 7. 超出 ±0.25 D 的样本

共有 1671 行（占 scans 的 41.5%）满足 |Δ_full|>0.25 或 |Δ_alk|>0.25；完整列表见 docs/calibration_outliers.csv。前 20 行：

| row_id | AL | K | ACD | LT | WTW | 官方 | Δ_alk | Δ_full |
|---|---:|---:|---:|---:|---:|---:|---:|---:|
| scans-3356-B_PACG-ACD-4.5 | 21.50 | 45.00 | 4.50 | 5.00 | 11.00 | 28.46 | -1.81 | -0.51 |
| scans-3355-B_PACG-ACD-4.4750000000000005 | 21.50 | 45.00 | 4.48 | 5.00 | 11.00 | 28.43 | -1.78 | -0.50 |
| scans-3354-B_PACG-ACD-4.45 | 21.50 | 45.00 | 4.45 | 5.00 | 11.00 | 28.40 | -1.75 | -0.50 |
| scans-3353-B_PACG-ACD-4.425 | 21.50 | 45.00 | 4.42 | 5.00 | 11.00 | 28.38 | -1.73 | -0.49 |
| scans-3352-B_PACG-ACD-4.4 | 21.50 | 45.00 | 4.40 | 5.00 | 11.00 | 28.35 | -1.70 | -0.48 |
| scans-3351-B_PACG-ACD-4.375 | 21.50 | 45.00 | 4.38 | 5.00 | 11.00 | 28.32 | -1.67 | -0.47 |
| scans-3350-B_PACG-ACD-4.3500000000000005 | 21.50 | 45.00 | 4.35 | 5.00 | 11.00 | 28.30 | -1.65 | -0.47 |
| scans-3349-B_PACG-ACD-4.325 | 21.50 | 45.00 | 4.33 | 5.00 | 11.00 | 28.27 | -1.62 | -0.46 |
| scans-3348-B_PACG-ACD-4.3 | 21.50 | 45.00 | 4.30 | 5.00 | 11.00 | 28.25 | -1.60 | -0.46 |
| scans-3347-B_PACG-ACD-4.275 | 21.50 | 45.00 | 4.28 | 5.00 | 11.00 | 28.22 | -1.57 | -0.45 |
| scans-3346-B_PACG-ACD-4.25 | 21.50 | 45.00 | 4.25 | 5.00 | 11.00 | 28.19 | -1.54 | -0.44 |
| scans-3345-B_PACG-ACD-4.2250000000000005 | 21.50 | 45.00 | 4.23 | 5.00 | 11.00 | 28.16 | -1.51 | -0.44 |
| scans-3344-B_PACG-ACD-4.2 | 21.50 | 45.00 | 4.20 | 5.00 | 11.00 | 28.14 | -1.49 | -0.43 |
| scans-1032-B_short-ACD-4.5 | 21.50 | 45.00 | 4.50 | 4.70 | 11.40 | 28.13 | -1.48 | -0.40 |
| scans-3343-B_PACG-ACD-4.175 | 21.50 | 45.00 | 4.17 | 5.00 | 11.00 | 28.12 | -1.47 | -0.43 |
| scans-1031-B_short-ACD-4.4750000000000005 | 21.50 | 45.00 | 4.48 | 4.70 | 11.40 | 28.11 | -1.46 | -0.39 |
| scans-3342-B_PACG-ACD-4.15 | 21.50 | 45.00 | 4.15 | 5.00 | 11.00 | 28.09 | -1.44 | -0.42 |
| scans-1030-B_short-ACD-4.45 | 21.50 | 45.00 | 4.45 | 4.70 | 11.40 | 28.08 | -1.43 | -0.39 |
| scans-3341-B_PACG-ACD-4.125 | 21.50 | 45.00 | 4.12 | 5.00 | 11.00 | 28.06 | -1.41 | -0.41 |
| scans-1029-B_short-ACD-4.425 | 21.50 | 45.00 | 4.42 | 4.70 | 11.40 | 28.06 | -1.41 | -0.38 |

## 8. 留一基线交叉验证（泛化诊断）

每次留出一个 baseline 的全部扫描点，重新拟合 ELP 系数后在留出点上评估。该诊断的系数不是交付常量，仅用于估计泛化误差。

| 模型 | baseline | n | mean Δ | median absΔ | p95 absΔ | max absΔ |
|---|---|---:|---:|---:|---:|---:|
| 五参数 | B_PACG | 574 | -0.077 | 0.171 | 0.595 | 0.898 |
| 五参数 | B_deepACD | 581 | -0.083 | 0.133 | 0.265 | 0.419 |
| 五参数 | B_flatK | 581 | +0.359 | 0.367 | 0.778 | 0.963 |
| 五参数 | B_long | 581 | +0.056 | 0.041 | 0.309 | 0.439 |
| 五参数 | B_norm | 581 | +0.010 | 0.075 | 0.239 | 0.445 |
| 五参数 | B_short | 574 | -0.034 | 0.096 | 0.371 | 0.534 |
| 五参数 | B_steepK | 558 | -0.192 | 0.228 | 0.392 | 0.649 |
| 纯 ALK | B_PACG | 574 | +0.281 | 0.468 | 1.152 | 1.692 |
| 纯 ALK | B_deepACD | 581 | -0.335 | 0.432 | 0.641 | 0.815 |
| 纯 ALK | B_flatK | 581 | +0.362 | 0.352 | 0.950 | 1.235 |
| 纯 ALK | B_long | 581 | -0.037 | 0.092 | 0.438 | 0.697 |
| 纯 ALK | B_norm | 581 | +0.014 | 0.122 | 0.576 | 0.785 |
| 纯 ALK | B_short | 574 | +0.012 | 0.165 | 0.766 | 1.481 |
| 纯 ALK | B_steepK | 558 | -0.189 | 0.200 | 0.556 | 0.853 |

## 9. 三方对数说明

任务书要求与 catcalc / wcgBarrett 做三方对数，但：
1. catcalc 没有 BUII 公式（只有 Selenium 填表）；
2. wcgBarrett 在 GitHub/PyPI 不存在；
3. 官方 BUII 不公开 ELP 系数。
因此改为与两个独立公开公式（SRK/T、Holladay 1）在同一批 scans 上对照，指标见第 5 节。离线模型在这批数据上优于三代表；但这只能说明聚散度核心与校准方向正确，不能证明与官方 BUII 等价。

## 10. 结论

1. 离线模块是一个近似实现：五参数模式在公开 scans 留出集上 median|Δ|=0.091 D、p95|Δ|=0.328 D；纯 ALK 模式 median|Δ|=0.159 D、p95|Δ|=0.685 D。
2. 它不是官方 BUII 的等价复刻：没有官方 ELP 系数，也没有官方厚透镜主平面迭代；短眼/长眼和高低 K 端的偏差更大。
2b. 按题面合格线，纯 ALK 版不达标（SD=0.339 D > 0.18 D）；五参数近似版达标（SD=0.164 D），但必须提供 ACD/LT/WTW。
3. 论文适用域外（AL<22 或 >26 mm、K<38 或 >48 D）只降置信度并在结果里返回 LOW_CONFIDENCE，不拒绝计算；临床使用前必须人工复核。
3b. 目标屈光度按标准 12 mm 顶点距离折算；公开网格只有 target=0，因此非零目标的数值准确性没有外部数据验证。
4. 如果拿到官方系数或论文全文，只需替换 ELP 常量并在同一脚本上重跑，即可得到真正的包络报告；当前版本的正确定位是默认离线近似 + online 显式降级/对照。
